Version,
    8.1                                               ; !- Version Identifier

SimulationControl,
    No                                                , !- Do Zone Sizing Calculation
    No                                                , !- Do System Sizing Calculation
    No                                                , !- Do Plant Sizing Calculation
    No                                                , !- Run Simulation for Sizing Periods
    Yes                                               ; !- Run Simulation for Weather File Periods

SurfaceConvectionAlgorithm:Inside,
    TARP                                              ; !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    DOE-2                                             ; !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction                        , !- Algorithm
    200                                               ; !- Surface Temperature Upper Limit

Site:GroundTemperature:BuildingSurface,
    18                                                , !- January Ground Temperature {C}
    18                                                , !- February Ground Temperature {C}
    18                                                , !- March Ground Temperature {C}
    18                                                , !- April Ground Temperature {C}
    18                                                , !- May Ground Temperature {C}
    18                                                , !- June Ground Temperature {C}
    18                                                , !- July Ground Temperature {C}
    18                                                , !- August Ground Temperature {C}
    18                                                , !- September Ground Temperature {C}
    18                                                , !- October Ground Temperature {C}
    18                                                , !- November Ground Temperature {C}
    18                                                ; !- December Ground Temperature {C}

ScheduleTypeLimits,
    Fraction                                          , !- Name
    0                                                 , !- Lower Limit Value
    1                                                 , !- Upper Limit Value
    Continuous                                        , !- Numeric Type
    Dimensionless                                     ; !- Unit Type

ScheduleTypeLimits,
    AnyNumber                                         , !- Name
                                                      , !- Lower Limit Value
                                                      , !- Upper Limit Value
                                                      , !- Numeric Type
    Dimensionless                                     ; !- Unit Type

Schedule:Compact,
    ActivityLevelSchedule                             , !- Name
    AnyNumber                                         , !- Schedule Type Limits Name
    Through: 12/31                                    , !- Field 1
    For: Weekdays                                     , !- 
    Until: 01:00                                      , !- 
    73.2000                                           , !- ActivityLevel
    Until: 02:00                                      , !- 
    73.2000                                           , !- ActivityLevel
    Until: 03:00                                      , !- 
    73.2000                                           , !- ActivityLevel
    Until: 04:00                                      , !- 
    73.2000                                           , !- ActivityLevel
    Until: 05:00                                      , !- 
    73.2000                                           , !- ActivityLevel
    Until: 06:00                                      , !- 
    73.2000                                           , !- ActivityLevel
    Until: 07:00                                      , !- 
    73.2000                                           , !- ActivityLevel
    Until: 08:00                                      , !- 
    73.2000                                           , !- ActivityLevel
    Until: 09:00                                      , !- 
    73.2000                                           , !- ActivityLevel
    Until: 10:00                                      , !- 
    73.2000                                           , !- ActivityLevel
    Until: 11:00                                      , !- 
    73.2000                                           , !- ActivityLevel
    Until: 12:00                                      , !- 
    73.2000                                           , !- ActivityLevel
    Until: 13:00                                      , !- 
    73.2000                                           , !- ActivityLevel
    Until: 14:00                                      , !- 
    73.2000                                           , !- ActivityLevel
    Until: 15:00                                      , !- 
    73.2000                                           , !- ActivityLevel
    Until: 16:00                                      , !- 
    73.2000                                           , !- ActivityLevel
    Until: 17:00                                      , !- 
    73.2000                                           , !- ActivityLevel
    Until: 18:00                                      , !- 
    73.2000                                           , !- ActivityLevel
    Until: 19:00                                      , !- 
    73.2000                                           , !- ActivityLevel
    Until: 20:00                                      , !- 
    73.2000                                           , !- ActivityLevel
    Until: 21:00                                      , !- 
    73.2000                                           , !- ActivityLevel
    Until: 22:00                                      , !- 
    73.2000                                           , !- ActivityLevel
    Until: 23:00                                      , !- 
    73.2000                                           , !- ActivityLevel
    Until: 24:00                                      , !- 
    73.2000                                           , !- ActivityLevel
    For: Weekends Holidays SummerDesignDay WinterDesignDay CustomDay1 CustomDay2, !- 
    Until: 01:00                                      , !- 
    73.2000                                           , !- ActivityLevel
    Until: 02:00                                      , !- 
    73.2000                                           , !- ActivityLevel
    Until: 03:00                                      , !- 
    73.2000                                           , !- ActivityLevel
    Until: 04:00                                      , !- 
    73.2000                                           , !- ActivityLevel
    Until: 05:00                                      , !- 
    73.2000                                           , !- ActivityLevel
    Until: 06:00                                      , !- 
    73.2000                                           , !- ActivityLevel
    Until: 07:00                                      , !- 
    73.2000                                           , !- ActivityLevel
    Until: 08:00                                      , !- 
    73.2000                                           , !- ActivityLevel
    Until: 09:00                                      , !- 
    73.2000                                           , !- ActivityLevel
    Until: 10:00                                      , !- 
    73.2000                                           , !- ActivityLevel
    Until: 11:00                                      , !- 
    73.2000                                           , !- ActivityLevel
    Until: 12:00                                      , !- 
    73.2000                                           , !- ActivityLevel
    Until: 13:00                                      , !- 
    73.2000                                           , !- ActivityLevel
    Until: 14:00                                      , !- 
    73.2000                                           , !- ActivityLevel
    Until: 15:00                                      , !- 
    73.2000                                           , !- ActivityLevel
    Until: 16:00                                      , !- 
    73.2000                                           , !- ActivityLevel
    Until: 17:00                                      , !- 
    73.2000                                           , !- ActivityLevel
    Until: 18:00                                      , !- 
    73.2000                                           , !- ActivityLevel
    Until: 19:00                                      , !- 
    73.2000                                           , !- ActivityLevel
    Until: 20:00                                      , !- 
    73.2000                                           , !- ActivityLevel
    Until: 21:00                                      , !- 
    73.2000                                           , !- ActivityLevel
    Until: 22:00                                      , !- 
    73.2000                                           , !- ActivityLevel
    Until: 23:00                                      , !- 
    73.2000                                           , !- ActivityLevel
    Until: 24:00                                      , !- 
    73.2000                                           ; !- ActivityLevel

Schedule:Compact,
    OccupationSchedule                                , !- Name
    Fraction                                          , !- Schedule Type Limits Name
    Through: 12/31                                    , !- Field 1
    For: Weekdays                                     , !- 
    Until: 01:00                                      , !- 
    0.0000                                            , !- Occupation
    Until: 02:00                                      , !- 
    0.0000                                            , !- Occupation
    Until: 03:00                                      , !- 
    0.0000                                            , !- Occupation
    Until: 04:00                                      , !- 
    0.0000                                            , !- Occupation
    Until: 05:00                                      , !- 
    0.0000                                            , !- Occupation
    Until: 06:00                                      , !- 
    0.0000                                            , !- Occupation
    Until: 07:00                                      , !- 
    0.0000                                            , !- Occupation
    Until: 08:00                                      , !- 
    0.1000                                            , !- Occupation
    Until: 09:00                                      , !- 
    0.2000                                            , !- Occupation
    Until: 10:00                                      , !- 
    0.9500                                            , !- Occupation
    Until: 11:00                                      , !- 
    0.9500                                            , !- Occupation
    Until: 12:00                                      , !- 
    0.4500                                            , !- Occupation
    Until: 13:00                                      , !- 
    0.4500                                            , !- Occupation
    Until: 14:00                                      , !- 
    0.9500                                            , !- Occupation
    Until: 15:00                                      , !- 
    0.9500                                            , !- Occupation
    Until: 16:00                                      , !- 
    0.9500                                            , !- Occupation
    Until: 17:00                                      , !- 
    0.9500                                            , !- Occupation
    Until: 18:00                                      , !- 
    0.9500                                            , !- Occupation
    Until: 19:00                                      , !- 
    0.3000                                            , !- Occupation
    Until: 20:00                                      , !- 
    0.1000                                            , !- Occupation
    Until: 21:00                                      , !- 
    0.1000                                            , !- Occupation
    Until: 22:00                                      , !- 
    0.1000                                            , !- Occupation
    Until: 23:00                                      , !- 
    0.0000                                            , !- Occupation
    Until: 24:00                                      , !- 
    0.0000                                            , !- Occupation
    For: Weekends Holidays SummerDesignDay WinterDesignDay CustomDay1 CustomDay2, !- 
    Until: 01:00                                      , !- 
    0.0000                                            , !- Occupation
    Until: 02:00                                      , !- 
    0.0000                                            , !- Occupation
    Until: 03:00                                      , !- 
    0.0000                                            , !- Occupation
    Until: 04:00                                      , !- 
    0.0000                                            , !- Occupation
    Until: 05:00                                      , !- 
    0.0000                                            , !- Occupation
    Until: 06:00                                      , !- 
    0.0000                                            , !- Occupation
    Until: 07:00                                      , !- 
    0.0000                                            , !- Occupation
    Until: 08:00                                      , !- 
    0.0000                                            , !- Occupation
    Until: 09:00                                      , !- 
    0.0500                                            , !- Occupation
    Until: 10:00                                      , !- 
    0.0500                                            , !- Occupation
    Until: 11:00                                      , !- 
    0.0500                                            , !- Occupation
    Until: 12:00                                      , !- 
    0.0500                                            , !- Occupation
    Until: 13:00                                      , !- 
    0.0500                                            , !- Occupation
    Until: 14:00                                      , !- 
    0.0500                                            , !- Occupation
    Until: 15:00                                      , !- 
    0.0500                                            , !- Occupation
    Until: 16:00                                      , !- 
    0.0500                                            , !- Occupation
    Until: 17:00                                      , !- 
    0.0500                                            , !- Occupation
    Until: 18:00                                      , !- 
    0.0500                                            , !- Occupation
    Until: 19:00                                      , !- 
    0.0000                                            , !- Occupation
    Until: 20:00                                      , !- 
    0.0000                                            , !- Occupation
    Until: 21:00                                      , !- 
    0.0000                                            , !- Occupation
    Until: 22:00                                      , !- 
    0.0000                                            , !- Occupation
    Until: 23:00                                      , !- 
    0.0000                                            , !- Occupation
    Until: 24:00                                      , !- 
    0.0000                                            ; !- Occupation

Schedule:Compact,
    LightSchedule                                     , !- Name
    Fraction                                          , !- Schedule Type Limits Name
    Through: 12/31                                    , !- Field 1
    For: Weekdays                                     , !- 
    Until: 01:00                                      , !- 
    0.1000                                            , !- Light
    Until: 02:00                                      , !- 
    0.1000                                            , !- Light
    Until: 03:00                                      , !- 
    0.1000                                            , !- Light
    Until: 04:00                                      , !- 
    0.1000                                            , !- Light
    Until: 05:00                                      , !- 
    0.1000                                            , !- Light
    Until: 06:00                                      , !- 
    0.1000                                            , !- Light
    Until: 07:00                                      , !- 
    0.1000                                            , !- Light
    Until: 08:00                                      , !- 
    0.3000                                            , !- Light
    Until: 09:00                                      , !- 
    0.3000                                            , !- Light
    Until: 10:00                                      , !- 
    0.3000                                            , !- Light
    Until: 11:00                                      , !- 
    0.3000                                            , !- Light
    Until: 12:00                                      , !- 
    0.3000                                            , !- Light
    Until: 13:00                                      , !- 
    0.3000                                            , !- Light
    Until: 14:00                                      , !- 
    0.3000                                            , !- Light
    Until: 15:00                                      , !- 
    0.3000                                            , !- Light
    Until: 16:00                                      , !- 
    0.9000                                            , !- Light
    Until: 17:00                                      , !- 
    0.9000                                            , !- Light
    Until: 18:00                                      , !- 
    0.5000                                            , !- Light
    Until: 19:00                                      , !- 
    0.1000                                            , !- Light
    Until: 20:00                                      , !- 
    0.1000                                            , !- Light
    Until: 21:00                                      , !- 
    0.1000                                            , !- Light
    Until: 22:00                                      , !- 
    0.1000                                            , !- Light
    Until: 23:00                                      , !- 
    0.0000                                            , !- Light
    Until: 24:00                                      , !- 
    0.0000                                            , !- Light
    For: Weekends Holidays SummerDesignDay WinterDesignDay CustomDay1 CustomDay2, !- 
    Until: 01:00                                      , !- 
    0.0000                                            , !- Light
    Until: 02:00                                      , !- 
    0.0000                                            , !- Light
    Until: 03:00                                      , !- 
    0.0000                                            , !- Light
    Until: 04:00                                      , !- 
    0.0000                                            , !- Light
    Until: 05:00                                      , !- 
    0.0000                                            , !- Light
    Until: 06:00                                      , !- 
    0.0000                                            , !- Light
    Until: 07:00                                      , !- 
    0.0500                                            , !- Light
    Until: 08:00                                      , !- 
    0.0500                                            , !- Light
    Until: 09:00                                      , !- 
    0.0500                                            , !- Light
    Until: 10:00                                      , !- 
    0.0500                                            , !- Light
    Until: 11:00                                      , !- 
    0.0500                                            , !- Light
    Until: 12:00                                      , !- 
    0.0500                                            , !- Light
    Until: 13:00                                      , !- 
    0.0500                                            , !- Light
    Until: 14:00                                      , !- 
    0.0500                                            , !- Light
    Until: 15:00                                      , !- 
    0.0500                                            , !- Light
    Until: 16:00                                      , !- 
    0.0500                                            , !- Light
    Until: 17:00                                      , !- 
    0.0500                                            , !- Light
    Until: 18:00                                      , !- 
    0.0500                                            , !- Light
    Until: 19:00                                      , !- 
    0.0000                                            , !- Light
    Until: 20:00                                      , !- 
    0.0000                                            , !- Light
    Until: 21:00                                      , !- 
    0.0000                                            , !- Light
    Until: 22:00                                      , !- 
    0.0000                                            , !- Light
    Until: 23:00                                      , !- 
    0.0000                                            , !- Light
    Until: 24:00                                      , !- 
    0.0000                                            ; !- Light

Schedule:Compact,
    EquipSchedule                                     , !- Name
    Fraction                                          , !- Schedule Type Limits Name
    Through: 12/31                                    , !- Field 1
    For: Weekdays                                     , !- 
    Until: 01:00                                      , !- 
    0.0000                                            , !- Equipment
    Until: 02:00                                      , !- 
    0.0000                                            , !- Equipment
    Until: 03:00                                      , !- 
    0.0000                                            , !- Equipment
    Until: 04:00                                      , !- 
    0.0000                                            , !- Equipment
    Until: 05:00                                      , !- 
    0.0000                                            , !- Equipment
    Until: 06:00                                      , !- 
    0.0000                                            , !- Equipment
    Until: 07:00                                      , !- 
    0.1000                                            , !- Equipment
    Until: 08:00                                      , !- 
    0.3000                                            , !- Equipment
    Until: 09:00                                      , !- 
    0.9000                                            , !- Equipment
    Until: 10:00                                      , !- 
    0.9000                                            , !- Equipment
    Until: 11:00                                      , !- 
    0.9000                                            , !- Equipment
    Until: 12:00                                      , !- 
    0.9000                                            , !- Equipment
    Until: 13:00                                      , !- 
    0.8000                                            , !- Equipment
    Until: 14:00                                      , !- 
    0.9000                                            , !- Equipment
    Until: 15:00                                      , !- 
    0.9000                                            , !- Equipment
    Until: 16:00                                      , !- 
    0.9000                                            , !- Equipment
    Until: 17:00                                      , !- 
    0.9000                                            , !- Equipment
    Until: 18:00                                      , !- 
    0.5000                                            , !- Equipment
    Until: 19:00                                      , !- 
    0.1000                                            , !- Equipment
    Until: 20:00                                      , !- 
    0.1000                                            , !- Equipment
    Until: 21:00                                      , !- 
    0.1000                                            , !- Equipment
    Until: 22:00                                      , !- 
    0.2000                                            , !- Equipment
    Until: 23:00                                      , !- 
    0.0000                                            , !- Equipment
    Until: 24:00                                      , !- 
    0.0000                                            , !- Equipment
    For: Weekends Holidays SummerDesignDay WinterDesignDay CustomDay1 CustomDay2, !- 
    Until: 01:00                                      , !- 
    0.0000                                            , !- Equipment
    Until: 02:00                                      , !- 
    0.0000                                            , !- Equipment
    Until: 03:00                                      , !- 
    0.0000                                            , !- Equipment
    Until: 04:00                                      , !- 
    0.0000                                            , !- Equipment
    Until: 05:00                                      , !- 
    0.0000                                            , !- Equipment
    Until: 06:00                                      , !- 
    0.0000                                            , !- Equipment
    Until: 07:00                                      , !- 
    0.0500                                            , !- Equipment
    Until: 08:00                                      , !- 
    0.0500                                            , !- Equipment
    Until: 09:00                                      , !- 
    0.0500                                            , !- Equipment
    Until: 10:00                                      , !- 
    0.0500                                            , !- Equipment
    Until: 11:00                                      , !- 
    0.0500                                            , !- Equipment
    Until: 12:00                                      , !- 
    0.0500                                            , !- Equipment
    Until: 13:00                                      , !- 
    0.0500                                            , !- Equipment
    Until: 14:00                                      , !- 
    0.0500                                            , !- Equipment
    Until: 15:00                                      , !- 
    0.0500                                            , !- Equipment
    Until: 16:00                                      , !- 
    0.0500                                            , !- Equipment
    Until: 17:00                                      , !- 
    0.0500                                            , !- Equipment
    Until: 18:00                                      , !- 
    0.0500                                            , !- Equipment
    Until: 19:00                                      , !- 
    0.0000                                            , !- Equipment
    Until: 20:00                                      , !- 
    0.0000                                            , !- Equipment
    Until: 21:00                                      , !- 
    0.0000                                            , !- Equipment
    Until: 22:00                                      , !- 
    0.0000                                            , !- Equipment
    Until: 23:00                                      , !- 
    0.0000                                            , !- Equipment
    Until: 24:00                                      , !- 
    0.0000                                            ; !- Equipment

Schedule:Compact,
    VentilationSchedule                               , !- Name
    Fraction                                          , !- Schedule Type Limits Name
    Through: 12/31                                    , !- Field 1
    For: Weekdays                                     , !- 
    Until: 01:00                                      , !- 
    0.3000                                            , !- Ventilation
    Until: 02:00                                      , !- 
    0.3000                                            , !- Ventilation
    Until: 03:00                                      , !- 
    0.3000                                            , !- Ventilation
    Until: 04:00                                      , !- 
    0.3000                                            , !- Ventilation
    Until: 05:00                                      , !- 
    0.3000                                            , !- Ventilation
    Until: 06:00                                      , !- 
    0.3000                                            , !- Ventilation
    Until: 07:00                                      , !- 
    0.3000                                            , !- Ventilation
    Until: 08:00                                      , !- 
    0.3000                                            , !- Ventilation
    Until: 09:00                                      , !- 
    0.3000                                            , !- Ventilation
    Until: 10:00                                      , !- 
    0.9500                                            , !- Ventilation
    Until: 11:00                                      , !- 
    0.9500                                            , !- Ventilation
    Until: 12:00                                      , !- 
    0.4500                                            , !- Ventilation
    Until: 13:00                                      , !- 
    0.4500                                            , !- Ventilation
    Until: 14:00                                      , !- 
    0.9500                                            , !- Ventilation
    Until: 15:00                                      , !- 
    0.9500                                            , !- Ventilation
    Until: 16:00                                      , !- 
    0.9500                                            , !- Ventilation
    Until: 17:00                                      , !- 
    0.9500                                            , !- Ventilation
    Until: 18:00                                      , !- 
    0.9500                                            , !- Ventilation
    Until: 19:00                                      , !- 
    0.3000                                            , !- Ventilation
    Until: 20:00                                      , !- 
    0.3000                                            , !- Ventilation
    Until: 21:00                                      , !- 
    0.3000                                            , !- Ventilation
    Until: 22:00                                      , !- 
    0.3000                                            , !- Ventilation
    Until: 23:00                                      , !- 
    0.3000                                            , !- Ventilation
    Until: 24:00                                      , !- 
    0.3000                                            , !- Ventilation
    For: Weekends Holidays SummerDesignDay WinterDesignDay CustomDay1 CustomDay2, !- 
    Until: 01:00                                      , !- 
    0.3000                                            , !- Ventilation
    Until: 02:00                                      , !- 
    0.3000                                            , !- Ventilation
    Until: 03:00                                      , !- 
    0.3000                                            , !- Ventilation
    Until: 04:00                                      , !- 
    0.3000                                            , !- Ventilation
    Until: 05:00                                      , !- 
    0.3000                                            , !- Ventilation
    Until: 06:00                                      , !- 
    0.3000                                            , !- Ventilation
    Until: 07:00                                      , !- 
    0.3000                                            , !- Ventilation
    Until: 08:00                                      , !- 
    0.3000                                            , !- Ventilation
    Until: 09:00                                      , !- 
    0.3000                                            , !- Ventilation
    Until: 10:00                                      , !- 
    0.3000                                            , !- Ventilation
    Until: 11:00                                      , !- 
    0.3000                                            , !- Ventilation
    Until: 12:00                                      , !- 
    0.3000                                            , !- Ventilation
    Until: 13:00                                      , !- 
    0.3000                                            , !- Ventilation
    Until: 14:00                                      , !- 
    0.3000                                            , !- Ventilation
    Until: 15:00                                      , !- 
    0.3000                                            , !- Ventilation
    Until: 16:00                                      , !- 
    0.3000                                            , !- Ventilation
    Until: 17:00                                      , !- 
    0.3000                                            , !- Ventilation
    Until: 18:00                                      , !- 
    0.3000                                            , !- Ventilation
    Until: 19:00                                      , !- 
    0.3000                                            , !- Ventilation
    Until: 20:00                                      , !- 
    0.3000                                            , !- Ventilation
    Until: 21:00                                      , !- 
    0.3000                                            , !- Ventilation
    Until: 22:00                                      , !- 
    0.3000                                            , !- Ventilation
    Until: 23:00                                      , !- 
    0.3000                                            , !- Ventilation
    Until: 24:00                                      , !- 
    0.3000                                            ; !- Ventilation

Schedule:Compact,
    InfiltrationSchedule                              , !- Name
    Fraction                                          , !- Schedule Type Limits Name
    Through: 12/31                                    , !- Field 1
    For: Weekdays                                     , !- 
    Until: 01:00                                      , !- 
    0.2000                                            , !- Infiltration
    Until: 02:00                                      , !- 
    0.2000                                            , !- Infiltration
    Until: 03:00                                      , !- 
    0.2000                                            , !- Infiltration
    Until: 04:00                                      , !- 
    0.2000                                            , !- Infiltration
    Until: 05:00                                      , !- 
    0.2000                                            , !- Infiltration
    Until: 06:00                                      , !- 
    0.2000                                            , !- Infiltration
    Until: 07:00                                      , !- 
    0.2000                                            , !- Infiltration
    Until: 08:00                                      , !- 
    0.2000                                            , !- Infiltration
    Until: 09:00                                      , !- 
    0.2000                                            , !- Infiltration
    Until: 10:00                                      , !- 
    0.2000                                            , !- Infiltration
    Until: 11:00                                      , !- 
    0.2000                                            , !- Infiltration
    Until: 12:00                                      , !- 
    0.2000                                            , !- Infiltration
    Until: 13:00                                      , !- 
    0.2000                                            , !- Infiltration
    Until: 14:00                                      , !- 
    0.2000                                            , !- Infiltration
    Until: 15:00                                      , !- 
    0.2000                                            , !- Infiltration
    Until: 16:00                                      , !- 
    0.2000                                            , !- Infiltration
    Until: 17:00                                      , !- 
    0.2000                                            , !- Infiltration
    Until: 18:00                                      , !- 
    0.2000                                            , !- Infiltration
    Until: 19:00                                      , !- 
    0.2000                                            , !- Infiltration
    Until: 20:00                                      , !- 
    0.2000                                            , !- Infiltration
    Until: 21:00                                      , !- 
    0.2000                                            , !- Infiltration
    Until: 22:00                                      , !- 
    0.2000                                            , !- Infiltration
    Until: 23:00                                      , !- 
    0.2000                                            , !- Infiltration
    Until: 24:00                                      , !- 
    0.2000                                            , !- Infiltration
    For: Weekends Holidays SummerDesignDay WinterDesignDay CustomDay1 CustomDay2, !- 
    Until: 01:00                                      , !- 
    0.2000                                            , !- Infiltration
    Until: 02:00                                      , !- 
    0.2000                                            , !- Infiltration
    Until: 03:00                                      , !- 
    0.2000                                            , !- Infiltration
    Until: 04:00                                      , !- 
    0.2000                                            , !- Infiltration
    Until: 05:00                                      , !- 
    0.2000                                            , !- Infiltration
    Until: 06:00                                      , !- 
    0.2000                                            , !- Infiltration
    Until: 07:00                                      , !- 
    0.2000                                            , !- Infiltration
    Until: 08:00                                      , !- 
    0.2000                                            , !- Infiltration
    Until: 09:00                                      , !- 
    0.2000                                            , !- Infiltration
    Until: 10:00                                      , !- 
    0.2000                                            , !- Infiltration
    Until: 11:00                                      , !- 
    0.2000                                            , !- Infiltration
    Until: 12:00                                      , !- 
    0.2000                                            , !- Infiltration
    Until: 13:00                                      , !- 
    0.2000                                            , !- Infiltration
    Until: 14:00                                      , !- 
    0.2000                                            , !- Infiltration
    Until: 15:00                                      , !- 
    0.2000                                            , !- Infiltration
    Until: 16:00                                      , !- 
    0.2000                                            , !- Infiltration
    Until: 17:00                                      , !- 
    0.2000                                            , !- Infiltration
    Until: 18:00                                      , !- 
    0.2000                                            , !- Infiltration
    Until: 19:00                                      , !- 
    0.2000                                            , !- Infiltration
    Until: 20:00                                      , !- 
    0.2000                                            , !- Infiltration
    Until: 21:00                                      , !- 
    0.2000                                            , !- Infiltration
    Until: 22:00                                      , !- 
    0.2000                                            , !- Infiltration
    Until: 23:00                                      , !- 
    0.2000                                            , !- Infiltration
    Until: 24:00                                      , !- 
    0.2000                                            ; !- Infiltration

Zone,
    DEFAULT_ZONE                                      , !- Name
    0                                                 , !- Direction of Relative North {deg}
    0                                                 , !- X Origin {m}
    0                                                 , !- Y Origin {m}
    0                                                 , !- Z Origin {m}
    1                                                 , !- Type
    1                                                 , !- Multiplier
    6.4216                                            , !- Ceiling Height {m}
    4076.7856                                         , !- Volume {m3}
    634.8540                                          , !- Floor Area
                                                      , !- Zone Inside Convection Algorithm
                                                      , !- Zone Outside Convection Algorithm
    Yes                                               ; !- Part of Total Floor Area

ScheduleTypeLimits,
    HVACTemplate_Any_Number                           ; !- Name

Schedule:Compact,
    HVACTemplate_Always_20                            , !- Name
    HVACTemplate_Any_Number                           , !- Schedule Type Limits Name
    Through: 12/31                                    , !- Field 1
    For: AllDays                                      , !- Field 2
    Until: 24:00                                      , !- Field 3
    20                                                ; !- Field 4

Schedule:Compact,
    HVACTemplate_Always_100                           , !- Name
    HVACTemplate_Any_Number                           , !- Schedule Type Limits Name
    Through: 12/31                                    , !- Field 1
    For: AllDays                                      , !- Field 2
    Until: 24:00                                      , !- Field 3
    100                                               ; !- Field 4

Schedule:Compact,
    HVACTemplate_Always_26                            , !- Name
    HVACTemplate_Any_Number                           , !- Schedule Type Limits Name
    Through: 12/31                                    , !- Field 1
    For: AllDays                                      , !- Field 2
    Until: 24:00                                      , !- Field 3
    26                                                ; !- Field 4

Schedule:Compact,
    HVACTemplate_Always_4                             , !- Name
    HVACTemplate_Any_Number                           , !- Schedule Type Limits Name
    Through: 12/31                                    , !- Field 1
    For: AllDays                                      , !- Field 2
    Until: 24:00                                      , !- Field 3
    4                                                 ; !- Field 4

ThermostatSetpoint:DualSetpoint,
    Thermostat_DEFAULT_ZONE_Dual_SP_Control           , !- Name
    HVACTemplate_Always_20                            , !- Heating Setpoint Temperature Schedule Name
    HVACTemplate_Always_100                           ; !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Thermostat,
    DEFAULT_ZONE_Thermostat                           , !- Name
    DEFAULT_ZONE                                      , !- Zone or ZoneList Name
    HVACTemplate_Always_4                             , !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint                   , !- Control Object Type
    Thermostat_DEFAULT_ZONE_Dual_SP_Control           ; !- Control Name

ZoneHVAC:EquipmentConnections,
    DEFAULT_ZONE                                      , !- Zone Name
    DEFAULT_ZONE_Equipment                            , !- Zone Conditioning Equipment List Name
    DEFAULT_ZONE_Supply_Inlet                         , !- Zone Air Inlet Node or NodeList Name
                                                      , !- Zone Air Exhaust Node or NodeList Name
    DEFAULT_ZONE_Zone_Air_Node                        , !- Zone Air Node Name
    DEFAULT_ZONE_Return_Outlet                        ; !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
    DEFAULT_ZONE_Equipment                            , !- Name
    ZoneHVAC:IdealLoadsAirSystem                      , !- Zone Equipment Object Type
    DEFAULT_ZONEZoneHVAC:IdealLoadsAirSystem          , !- Zone Equipment Name
    1                                                 , !- Zone Equipment Cooling Sequence
    1                                                 ; !- Zone Equipment Heating or No-Load Sequence

ZoneHVAC:IdealLoadsAirSystem,
    DEFAULT_ZONEZoneHVAC:IdealLoadsAirSystem          , !- Name
                                                      , !- Availability Schedule Name
    DEFAULT_ZONE_Supply_Inlet                         , !- Zone Supply Air Node Name
                                                      , !- Zone Exhaust Air Node Name
    50                                                , !- Maximum Heating Supply Air Temperature [C]
    13                                                , !- Minimum Cooling Supply Air Temperature [C]
    0.008                                             , !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
    0.009                                             , !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
    NoLimit                                           , !- Heating Limit
                                                      , !- Maximum Heating Air Flow Rate {m3/s}
                                                      , !- Maximum Sensible Heating Capacity {m3/s}
    NoLimit                                           , !- Cooling Limit
                                                      , !- Maximum Cooling Air Flow Rate {m3/s}
                                                      , !- Maximum Total Cooling Capacity {m3/s}
                                                      , !- Heating Availability Schedule Name
                                                      , !- Cooling Availability Schedule Name
    None                                              , !- Dehumidification Control Type
    .7                                                , !- Cooling Sensible Heat Ratio
    None                                              , !- Humidification Control Type
                                                      , !- Design Specification Outdoor Air Object Name
                                                      , !- Outdoor Air Inlet Node Name
    None                                              , !- Demand Controlled Ventilation Type
    NoEconomizer                                      , !- Outdoor Air Economizer Type
    None                                              , !- Heat Recovery Type
    0.0000                                            , !- Sensible Heat Recovery Effectiveness
    0.0000                                            ; !- Latent Heat Recovery Effectiveness

Timestep,
    1                                                 ; !- 

RunPeriod,
                                                      , !- 
    1                                                 , !- 
    1                                                 , !- 
    12                                                , !- 
    31                                                , !- 
    Tuesday                                           , !- 
    Yes                                               , !- 
    Yes                                               , !- 
    No                                                , !- 
    Yes                                               , !- 
    Yes                                               ; !- 

Output:Diagnostics,
    DisplayExtraWarnings                              ; !- 

Output:Diagnostics,
    DisplayAdvancedReportVariables                    ; !- 

Output:SQLite,
    SimpleAndTabular                                  ; !- 

Output:VariableDictionary,
    regular                                           ; !- 

Output:Table:SummaryReports,
    AllSummary                                        ; !- 

OutputControl:Table:Style,
    All                                               ; !- 

Output:Variable,
    *                                                 , !- 
    People Total Heat Gain                            , !- 
    RunPeriod                                         ; !- 

Output:Variable,
    *                                                 , !- 
    Lights Total Heat Gain                            , !- 
    RunPeriod                                         ; !- 

Output:Variable,
    *                                                 , !- 
    Electric Equipment Total Heat Gain                , !- 
    RunPeriod                                         ; !- 

Output:Variable,
    *                                                 , !- 
    Total Electric Energy Produced                    , !- 
    RunPeriod                                         ; !- 

Output:Variable,
    *                                                 , !- 
    Zone Infiltration Total Heat Loss                 , !- 
    RunPeriod                                         ; !- 

Output:Variable,
    *                                                 , !- 
    Zone Ventilation Total Heat Loss                  , !- 
    RunPeriod                                         ; !- 

Output:Variable,
    *                                                 , !- 
    Surface Inside Face Conduction Heat Loss Rate     , !- 
    RunPeriod                                         ; !- 

Output:Variable,
    *                                                 , !- 
    Surface Inside Face Conduction Heat Gain Rate     , !- 
    RunPeriod                                         ; !- 

Output:Variable,
    *                                                 , !- 
    Surface Inside Face Temperature                   , !- 
    hourly                                            ; !- 

Output:Variable,
    *                                                 , !- 
    Zone Window Heat Gain Energy                      , !- 
    RunPeriod                                         ; !- 

Output:Variable,
    *                                                 , !- 
    Zone Window Heat Loss Energy                      , !- 
    RunPeriod                                         ; !- 

Output:Variable,
    *                                                 , !- 
    Surface Outside Face Outdoor Wind Velocity        , !- 
    timestep                                          ; !- 

Output:Meter,
    Heating:EnergyTransfer                            , !- 
    timestep                                          ; !- 

Output:Variable,
    *                                                 , !- 
    Direct Solar                                      , !- 
    RunPeriod                                         ; !- 

Output:Variable,
    *                                                 , !- 
    Ideal Loads Zone Total Heating Energy             , !- 
    Hourly                                            ; !- 

Output:Variable,
    *                                                 , !- 
    Ideal Loads Zone Total Cooling Energy             , !- 
    Hourly                                            ; !- 

Output:Variable,
    *                                                 , !- 
    Outdoor Dry Bulb                                  , !- 
    Hourly                                            ; !- 

Output:Variable,
    *                                                 , !- 
    Zone Mean Air Temperature                         , !- 
    Hourly                                            ; !- 

Building,
    RevitModel_nowindows                              , !- Name
    0.0000                                            , !- North Axis (deg)
    Suburbs                                           , !- Terrain
    0.0400                                            , !- Loads Convergence Tolerance Value
    0.0040                                            , !- Temperature Convergence Tolerance Value (deltaC)
    FullExterior                                      , !- Solar Distribution
    100                                               , !- Maximum Number of Warmup Days
    6                                                 ; !- Minimum Number of Warmup Days

GlobalGeometryRules,
    LowerLeftCorner                                   , !- Starting Vertex Position
    CounterClockWise                                  , !- Vertex Entry Direction
    Relative                                          ; !- Coordinate System

Material,
    _dpv SM1 Aussenputz_0.02                          , !- Material Name
    MediumRough                                       , !- Roughness
    0.0200                                            , !- Thickness {m}
    0.8700                                            , !- Conductivity {W/m*K}
    1800.0000                                         , !- Density {kg/m^3}
    1000.0000                                         , !- Specific Heat {J/kg*K}
    0.2780                                            , !- Thermal Absorptance
    0.7000                                            , !- Solar Absorptance
    0.7000                                            ; !- Visible Absorptance

Material,
    _dpv I2 Polystyrol extrudiert (XPS)_0.14          , !- Material Name
    MediumSmooth                                      , !- Roughness
    0.1400                                            , !- Thickness {m}
    0.0400                                            , !- Conductivity {W/m*K}
    35.0000                                           , !- Density {kg/m^3}
    1450.0000                                         , !- Specific Heat {J/kg*K}
    0.4100                                            , !- Thermal Absorptance
    0.7000                                            , !- Solar Absorptance
    0.7000                                            ; !- Visible Absorptance

Material,
    _dpv M3 Poroton T18_0.24                          , !- Material Name
    MediumRough                                       , !- Roughness
    0.2400                                            , !- Thickness {m}
    0.1800                                            , !- Conductivity {W/m*K}
    900.0000                                          , !- Density {kg/m^3}
    1000.0000                                         , !- Specific Heat {J/kg*K}
    0.2780                                            , !- Thermal Absorptance
    0.7000                                            , !- Solar Absorptance
    0.7000                                            ; !- Visible Absorptance

Material,
    _dpv SM2 Innenputz_0.015                          , !- Material Name
    MediumRough                                       , !- Roughness
    0.0150                                            , !- Thickness {m}
    0.7000                                            , !- Conductivity {W/m*K}
    1400.0000                                         , !- Density {kg/m^3}
    1000.0000                                         , !- Specific Heat {J/kg*K}
    0.2780                                            , !- Thermal Absorptance
    0.7000                                            , !- Solar Absorptance
    0.7000                                            ; !- Visible Absorptance

Construction,
    _dpv AW1 1995 WSV III                             , !- Name - approx UValue: 0.20
    _dpv SM1 Aussenputz_0.02                          , !- Layers from outside to inside
    _dpv I2 Polystyrol extrudiert (XPS)_0.14          , !- Layers from outside to inside
    _dpv M3 Poroton T18_0.24                          , !- Layers from outside to inside
    _dpv SM2 Innenputz_0.015                          ; !- Layers from outside to inside

Construction,
    _dpv AW1 1995 WSV III_REVERSED                    , !- Name
    _dpv SM2 Innenputz_0.015                          , !- Layers from outside to inside
    _dpv M3 Poroton T18_0.24                          , !- Layers from outside to inside
    _dpv I2 Polystyrol extrudiert (XPS)_0.14          , !- Layers from outside to inside
    _dpv SM1 Aussenputz_0.02                          ; !- Layers from outside to inside

Wall:Detailed,
    DpvWall:1157026                                   , !- Name
    _dpv AW1 1995 WSV III                             , !- Construction Name
    DEFAULT_ZONE                                      , !- Zone Name
    Outdoors                                          , !- Outside Boundary Condition
                                                      , !- Outside Boundary Condition Object
    SunExposed                                        , !- Sun Exposure
    WindExposed                                       , !- Wind Exposure
    autocalculate                                     , !- View Factor to Ground
    autocalculate                                     , !- Number of Vertices
    -25.5025, 13.3873, 0.0000                         , !- X, Y, Z
    -25.5025, 13.3873, 4.0000                         , !- X, Y, Z
    4.4975, 13.3873, 4.0000                           , !- X, Y, Z
    4.4975, 13.3873, 0.0000                           ; !- X, Y, Z

Wall:Detailed,
    DpvWall:1157027                                   , !- Name
    _dpv AW1 1995 WSV III                             , !- Construction Name
    DEFAULT_ZONE                                      , !- Zone Name
    Outdoors                                          , !- Outside Boundary Condition
                                                      , !- Outside Boundary Condition Object
    SunExposed                                        , !- Sun Exposure
    WindExposed                                       , !- Wind Exposure
    autocalculate                                     , !- View Factor to Ground
    autocalculate                                     , !- Number of Vertices
    -25.5025, -7.6127, 0.0000                         , !- X, Y, Z
    -25.5025, -7.6127, 4.0000                         , !- X, Y, Z
    -25.5025, 13.3873, 4.0000                         , !- X, Y, Z
    -25.5025, 13.3873, 0.0000                         ; !- X, Y, Z

Wall:Detailed,
    DpvWall:1157028                                   , !- Name
    _dpv AW1 1995 WSV III                             , !- Construction Name
    DEFAULT_ZONE                                      , !- Zone Name
    Outdoors                                          , !- Outside Boundary Condition
                                                      , !- Outside Boundary Condition Object
    SunExposed                                        , !- Sun Exposure
    WindExposed                                       , !- Wind Exposure
    autocalculate                                     , !- View Factor to Ground
    autocalculate                                     , !- Number of Vertices
    4.4975, -7.6127, 0.0000                           , !- X, Y, Z
    4.4975, -7.6127, 4.0000                           , !- X, Y, Z
    -25.5025, -7.6127, 4.0000                         , !- X, Y, Z
    -25.5025, -7.6127, 0.0000                         ; !- X, Y, Z

Wall:Detailed,
    DpvWall:1157029                                   , !- Name
    _dpv AW1 1995 WSV III                             , !- Construction Name
    DEFAULT_ZONE                                      , !- Zone Name
    Outdoors                                          , !- Outside Boundary Condition
                                                      , !- Outside Boundary Condition Object
    SunExposed                                        , !- Sun Exposure
    WindExposed                                       , !- Wind Exposure
    autocalculate                                     , !- View Factor to Ground
    autocalculate                                     , !- Number of Vertices
    4.4975, 13.3873, 0.0000                           , !- X, Y, Z
    4.4975, 13.3873, 4.0000                           , !- X, Y, Z
    4.4975, -7.6127, 4.0000                           , !- X, Y, Z
    4.4975, -7.6127, 0.0000                           ; !- X, Y, Z

Material,
    _dpv C2 Zement Estrich_0.05                       , !- Material Name
    MediumRough                                       , !- Roughness
    0.0500                                            , !- Thickness {m}
    1.4000                                            , !- Conductivity {W/m*K}
    2000.0000                                         , !- Density {kg/m^3}
    1000.0000                                         , !- Specific Heat {J/kg*K}
    0.2780                                            , !- Thermal Absorptance
    0.7000                                            , !- Solar Absorptance
    0.7000                                            ; !- Visible Absorptance

Material,
    _dpv BF5 Dampfbremse Polyethylen (PP)_0.0016      , !- Material Name
    Smooth                                            , !- Roughness
    0.0016                                            , !- Thickness {m}
    0.2200                                            , !- Conductivity {W/m*K}
    910.0000                                          , !- Density {kg/m^3}
    1700.0000                                         , !- Specific Heat {J/kg*K}
    0.4720                                            , !- Thermal Absorptance
    0.7000                                            , !- Solar Absorptance
    0.7000                                            ; !- Visible Absorptance

Material,
    _dpv I2 Polystyrol extrudiert (XPS)_0.08          , !- Material Name
    MediumSmooth                                      , !- Roughness
    0.0800                                            , !- Thickness {m}
    0.0400                                            , !- Conductivity {W/m*K}
    35.0000                                           , !- Density {kg/m^3}
    1450.0000                                         , !- Specific Heat {J/kg*K}
    0.4100                                            , !- Thermal Absorptance
    0.7000                                            , !- Solar Absorptance
    0.7000                                            ; !- Visible Absorptance

Material,
    _dpv BF1 Bitumendichtungsbahn_0.005               , !- Material Name
    MediumSmooth                                      , !- Roughness
    0.0050                                            , !- Thickness {m}
    0.2300                                            , !- Conductivity {W/m*K}
    1100.0000                                         , !- Density {kg/m^3}
    1000.0000                                         , !- Specific Heat {J/kg*K}
    0.2780                                            , !- Thermal Absorptance
    0.7000                                            , !- Solar Absorptance
    0.7000                                            ; !- Visible Absorptance

Material,
    _dpv C1 Beton armiert mit 1% Stahl_0.18           , !- Material Name
    MediumRough                                       , !- Roughness
    0.1800                                            , !- Thickness {m}
    2.3000                                            , !- Conductivity {W/m*K}
    2300.0000                                         , !- Density {kg/m^3}
    1000.0000                                         , !- Specific Heat {J/kg*K}
    0.2780                                            , !- Thermal Absorptance
    0.7000                                            , !- Solar Absorptance
    0.7000                                            ; !- Visible Absorptance

Construction,
    _dpv BP1 2002 ENEV                                , !- Name - approx UValue: 0.43
    _dpv C2 Zement Estrich_0.05                       , !- Layers from outside to inside
    _dpv BF5 Dampfbremse Polyethylen (PP)_0.0016      , !- Layers from outside to inside
    _dpv I2 Polystyrol extrudiert (XPS)_0.08          , !- Layers from outside to inside
    _dpv BF1 Bitumendichtungsbahn_0.005               , !- Layers from outside to inside
    _dpv C1 Beton armiert mit 1% Stahl_0.18           ; !- Layers from outside to inside

Construction,
    _dpv BP1 2002 ENEV_REVERSED                       , !- Name
    _dpv C1 Beton armiert mit 1% Stahl_0.18           , !- Layers from outside to inside
    _dpv BF1 Bitumendichtungsbahn_0.005               , !- Layers from outside to inside
    _dpv I2 Polystyrol extrudiert (XPS)_0.08          , !- Layers from outside to inside
    _dpv BF5 Dampfbremse Polyethylen (PP)_0.0016      , !- Layers from outside to inside
    _dpv C2 Zement Estrich_0.05                       ; !- Layers from outside to inside

Floor:Detailed,
    DpvFloor:1157042                                  , !- Name (Area: 635 m2)
    _dpv BP1 2002 ENEV                                , !- Construction Name
    DEFAULT_ZONE                                      , !- Zone Name
    Ground                                            , !- Outside Boundary Condition
                                                      , !- Outside Boundary Condition Object
    NoSun                                             , !- Sun Exposure
    NoWind                                            , !- Wind Exposure
    autocalculate                                     , !- View Factor to Ground
    4                                                 , !- Number of Vertices
    -25.5500, 13.4348, 0.0000                         , !- X, Y, Z
    4.5450, 13.4348, 0.0000                           , !- X, Y, Z
    4.5450, -7.6602, 0.0000                           , !- X, Y, Z
    -25.5500, -7.6602, 0.0000                         ; !- X, Y, Z

Material,
    _dpv NS1 Rundkies gewaschen 8-16mm_0.05           , !- Material Name
    MediumRough                                       , !- Roughness
    0.0500                                            , !- Thickness {m}
    2.0000                                            , !- Conductivity {W/m*K}
    1630.0000                                         , !- Density {kg/m^3}
    1000.0000                                         , !- Specific Heat {J/kg*K}
    0.2780                                            , !- Thermal Absorptance
    0.7000                                            , !- Solar Absorptance
    0.7000                                            ; !- Visible Absorptance

Material,
    _dpv BF1 Bitumendichtungsbahn_0.003               , !- Material Name
    MediumSmooth                                      , !- Roughness
    0.0030                                            , !- Thickness {m}
    0.2300                                            , !- Conductivity {W/m*K}
    1100.0000                                         , !- Density {kg/m^3}
    1000.0000                                         , !- Specific Heat {J/kg*K}
    0.2780                                            , !- Thermal Absorptance
    0.7000                                            , !- Solar Absorptance
    0.7000                                            ; !- Visible Absorptance

Material,
    _dpv I1 Polystyrol expandiert (EPS)_0.2           , !- Material Name
    VeryRough                                         , !- Roughness
    0.2000                                            , !- Thickness {m}
    0.0380                                            , !- Conductivity {W/m*K}
    15.0000                                           , !- Density {kg/m^3}
    1450.0000                                         , !- Specific Heat {J/kg*K}
    0.4000                                            , !- Thermal Absorptance
    0.7000                                            , !- Solar Absorptance
    0.7000                                            ; !- Visible Absorptance

Material,
    _dpv C1 Beton armiert mit 1% Stahl_0.2            , !- Material Name
    MediumRough                                       , !- Roughness
    0.2000                                            , !- Thickness {m}
    2.3000                                            , !- Conductivity {W/m*K}
    2300.0000                                         , !- Density {kg/m^3}
    1000.0000                                         , !- Specific Heat {J/kg*K}
    0.2780                                            , !- Thermal Absorptance
    0.7000                                            , !- Solar Absorptance
    0.7000                                            ; !- Visible Absorptance

Material,
    _dpv SM2 Innenputz_0.02                           , !- Material Name
    MediumRough                                       , !- Roughness
    0.0200                                            , !- Thickness {m}
    0.7000                                            , !- Conductivity {W/m*K}
    1400.0000                                         , !- Density {kg/m^3}
    1000.0000                                         , !- Specific Heat {J/kg*K}
    0.2780                                            , !- Thermal Absorptance
    0.7000                                            , !- Solar Absorptance
    0.7000                                            ; !- Visible Absorptance

Construction,
    _dpv FD1 2009 sgg                                 , !- Name - approx UValue: 0.18
    _dpv NS1 Rundkies gewaschen 8-16mm_0.05           , !- Layers from outside to inside
    _dpv BF1 Bitumendichtungsbahn_0.003               , !- Layers from outside to inside
    _dpv I1 Polystyrol expandiert (EPS)_0.2           , !- Layers from outside to inside
    _dpv BF1 Bitumendichtungsbahn_0.003               , !- Layers from outside to inside
    _dpv C1 Beton armiert mit 1% Stahl_0.2            , !- Layers from outside to inside
    _dpv SM2 Innenputz_0.02                           ; !- Layers from outside to inside

RoofCeiling:Detailed,
    DpvRoof:1157058.0                                 , !- Name
    _dpv FD1 2009 sgg                                 , !- Construction Name
    DEFAULT_ZONE                                      , !- Zone Name
    Outdoors                                          , !- Outside Boundary Condition
                                                      , !- Outside Boundary Condition Object
    SunExposed                                        , !- Sun Exposure
    WindExposed                                       , !- Wind Exposure
    autocalculate                                     , !- View Factor to Ground
    3                                                 , !- Number of Vertices
    4.2900, -7.3981, 4.0000                           , !- X, Y, Z
    4.2900, 13.1727, 4.0000                           , !- X, Y, Z
    -6.3076, 2.8873, 10.1185                          ; !- X, Y, Z

RoofCeiling:Detailed,
    DpvRoof:1157058.1                                 , !- Name
    _dpv FD1 2009 sgg                                 , !- Construction Name
    DEFAULT_ZONE                                      , !- Zone Name
    Outdoors                                          , !- Outside Boundary Condition
                                                      , !- Outside Boundary Condition Object
    SunExposed                                        , !- Sun Exposure
    WindExposed                                       , !- Wind Exposure
    autocalculate                                     , !- View Factor to Ground
    4                                                 , !- Number of Vertices
    -25.2950, -7.3981, 4.0000                         , !- X, Y, Z
    4.2900, -7.3981, 4.0000                           , !- X, Y, Z
    -6.3076, 2.8873, 10.1185                          , !- X, Y, Z
    -14.6974, 2.8873, 10.1185                         ; !- X, Y, Z

RoofCeiling:Detailed,
    DpvRoof:1157058.2                                 , !- Name
    _dpv FD1 2009 sgg                                 , !- Construction Name
    DEFAULT_ZONE                                      , !- Zone Name
    Outdoors                                          , !- Outside Boundary Condition
                                                      , !- Outside Boundary Condition Object
    SunExposed                                        , !- Sun Exposure
    WindExposed                                       , !- Wind Exposure
    autocalculate                                     , !- View Factor to Ground
    4                                                 , !- Number of Vertices
    -14.6974, 2.8873, 10.1185                         , !- X, Y, Z
    -6.3076, 2.8873, 10.1185                          , !- X, Y, Z
    4.2900, 13.1727, 4.0000                           , !- X, Y, Z
    -25.2950, 13.1727, 4.0000                         ; !- X, Y, Z

RoofCeiling:Detailed,
    DpvRoof:1157058.3                                 , !- Name
    _dpv FD1 2009 sgg                                 , !- Construction Name
    DEFAULT_ZONE                                      , !- Zone Name
    Outdoors                                          , !- Outside Boundary Condition
                                                      , !- Outside Boundary Condition Object
    SunExposed                                        , !- Sun Exposure
    WindExposed                                       , !- Wind Exposure
    autocalculate                                     , !- View Factor to Ground
    3                                                 , !- Number of Vertices
    -25.2950, 13.1727, 4.0000                         , !- X, Y, Z
    -25.2950, -7.3981, 4.0000                         , !- X, Y, Z
    -14.6974, 2.8873, 10.1185                         ; !- X, Y, Z

People,
    IntGainsPeop_DEFAULT_ZONE                         , !- Name
    DEFAULT_ZONE                                      , !- Zone or ZoneList Name
    OccupationSchedule                                , !- Number of People Schedule Name
    Area/Person                                       , !- Number of People Calculation Method
    0                                                 , !- Number of People
    0                                                 , !- People per Zone Floor Area {person/m2}
    29.0000                                           , !- Zone Floor Area per Person {m2/person}
    0.3000                                            , !- Fraction Radiant
    autocalculate                                     , !- Sensible Heat Fraction
    ActivityLevelSchedule                             , !- Activity Level Schedule Name
                                                      , !- Carbon Dioxide Generation Rate
    No                                                , !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged                                      ; !- Mean Radiant Temperature Calculation Type

Lights,
    Lights_DEFAULT_ZONE                               , !- Name
    DEFAULT_ZONE                                      , !- Zone or ZoneList Name
    LightSchedule                                     , !- Schedule Name
    Watts/Area                                        , !- Design Level Calculation Method
    0                                                 , !- Lighting Level
    5.1700                                            , !- Watts per Zone Floor Area
                                                      , !- Watts per Person
    0.2000                                            , !- Return Air Fraction
    0.2                                               , !- Fraction Radiant
    0.2                                               , !- Fraction Visible
    1                                                 , !- Fraction Replaceable
    General                                           , !- End Use Subcategory
                                                      , !- 
                                                      , !- 
                                                      ; !- 

ElectricEquipment,
    ElectricEquipment_DEFAULT_ZONE                    , !- Name
    DEFAULT_ZONE                                      , !- Zone or ZoneList Name
    EquipSchedule                                     , !- Schedule Name
    Watts/Area                                        , !- Design Level Calculation Method
    0                                                 , !- Design Level
    4.4800                                            , !- Watts per Zone Floor Area
    0                                                 , !- Watts per Person
    0                                                 , !- Fraction Latent
    0.5000                                            , !- Fraction Radiant
    0                                                 , !- Fraction Lost
    General                                           ; !- End Use Subcategory

ZoneInfiltration:DesignFlowRate,
    DEFAULT_ZONE_Infiltration                         , !- Name
    DEFAULT_ZONE                                      , !- Zone or ZoneList Name
    InfiltrationSchedule                              , !- Schedule Name
    AirChanges/Hour                                   , !- Design Flow Rate Calculation Method
                                                      , !- Design Flow Rate {m3/s}
                                                      , !- Flow per Zone Floor Area {m3/s-m2}
                                                      , !- Flow per Exterior Surface Area {m3/s-m2}
    0.2000                                            , !- Air Changes per Hour
    1                                                 , !- Constant Term Coefficient
    0                                                 , !- Temperature Term Coefficient
    0                                                 , !- Velocity Term Coefficient
    0                                                 ; !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
    DEFAULT_ZONE_VentilationSystem                    , !- Name
    DEFAULT_ZONE                                      , !- Zone or ZoneList Name
    VentilationSchedule                               , !- Schedule Name
    AirChanges/Hour                                   , !- Design Flow Rate Calculation Method
                                                      , !- Design Flow Rate {m3/s}
                                                      , !- Flow Rate per Zone Floor Area {m3/s-m2}
                                                      , !- Flow Rate per Person {m3/s-person}
    0.7000                                            , !- Air Changes per Hour
    Natural                                           , !- Ventilation Type
    0.0000                                            , !- Fan Pressure Rise {Pa}
    1.0000                                            , !- Fan Total Efficiency
    1                                                 , !- Constant Term Coefficient
    0                                                 , !- Temperature Term Coefficient
    0                                                 , !- Velocity Term Coefficient
    0                                                 , !- Velocity Squared Term Coefficient
    20                                                , !- Minimum Indoor Temperature {C}
                                                      , !- Minimum Indoor Temperature Schedule Name
    100                                               , !- Maximum Indoor Temperature {C}
                                                      , !- Maximum Indoor Temperature Schedule Name
    1                                                 , !- Delta Temperature {deltaC}
                                                      , !- Delta Temperature Schedule Name
    -10                                               , !- Minimum Outdoor Temperature {C}
                                                      , !- Minimum Outdoor Temperature Schedule Name
    26                                                , !- Maximum Outdoor Temperature {C}
                                                      , !- Maximum Outdoor Temperature Schedule Name
    40                                                ; !- Maximum Wind Speed {m/s}

Shading:Building:Detailed,
    DpvShadingSurface:1158832:0                       , !- Name
                                                      , !- Transmittance Schedule Name
    autocalculate                                     , !- Number of Vertices
    -44.5526, 19.4367, 0.0000                         , !- X, Y, Z
    -64.0192, 19.4367, 0.0000                         , !- X, Y, Z
    -64.0192, 19.4367, 32.2284                        , !- X, Y, Z
    -44.5526, 19.4367, 32.2284                        ; !- X, Y, Z

Shading:Building:Detailed,
    DpvShadingSurface:1158832:1                       , !- Name
                                                      , !- Transmittance Schedule Name
    autocalculate                                     , !- Number of Vertices
    -64.0192, 19.4367, 0.0000                         , !- X, Y, Z
    -64.0192, -7.4052, 0.0000                         , !- X, Y, Z
    -64.0192, -7.4052, 32.2284                        , !- X, Y, Z
    -64.0192, 19.4367, 32.2284                        ; !- X, Y, Z

Shading:Building:Detailed,
    DpvShadingSurface:1158832:2                       , !- Name
                                                      , !- Transmittance Schedule Name
    autocalculate                                     , !- Number of Vertices
    -64.0192, -7.4052, 0.0000                         , !- X, Y, Z
    -44.5526, -7.4052, 0.0000                         , !- X, Y, Z
    -44.5526, -7.4052, 32.2284                        , !- X, Y, Z
    -64.0192, -7.4052, 32.2284                        ; !- X, Y, Z

Shading:Building:Detailed,
    DpvShadingSurface:1158832:3                       , !- Name
                                                      , !- Transmittance Schedule Name
    autocalculate                                     , !- Number of Vertices
    -44.5526, -7.4052, 0.0000                         , !- X, Y, Z
    -44.5526, 19.4367, 0.0000                         , !- X, Y, Z
    -44.5526, 19.4367, 32.2284                        , !- X, Y, Z
    -44.5526, -7.4052, 32.2284                        ; !- X, Y, Z

Shading:Building:Detailed,
    DpvShadingSurface:1158832:4                       , !- Name
                                                      , !- Transmittance Schedule Name
    autocalculate                                     , !- Number of Vertices
    -64.0192, -7.4052, 32.2284                        , !- X, Y, Z
    -44.5526, -7.4052, 32.2284                        , !- X, Y, Z
    -44.5526, 19.4367, 32.2284                        , !- X, Y, Z
    -64.0192, 19.4367, 32.2284                        ; !- X, Y, Z

Shading:Building:Detailed,
    DpvShadingSurface:1158832:5                       , !- Name
                                                      , !- Transmittance Schedule Name
    autocalculate                                     , !- Number of Vertices
    -44.5526, 19.4367, 0.0000                         , !- X, Y, Z
    -64.0192, 19.4367, 0.0000                         , !- X, Y, Z
    -64.0192, -7.4052, 0.0000                         , !- X, Y, Z
    -44.5526, -7.4052, 0.0000                         ; !- X, Y, Z

Shading:Building:Detailed,
    DpvShadingSurface:1158897:0                       , !- Name
                                                      , !- Transmittance Schedule Name
    autocalculate                                     , !- Number of Vertices
    56.3858, 15.9118, 0.0000                          , !- X, Y, Z
    36.9193, 15.9118, 0.0000                          , !- X, Y, Z
    36.9193, 15.9118, 32.2284                         , !- X, Y, Z
    56.3858, 15.9118, 32.2284                         ; !- X, Y, Z

Shading:Building:Detailed,
    DpvShadingSurface:1158897:1                       , !- Name
                                                      , !- Transmittance Schedule Name
    autocalculate                                     , !- Number of Vertices
    36.9193, 15.9118, 0.0000                          , !- X, Y, Z
    36.9193, -10.9301, 0.0000                         , !- X, Y, Z
    36.9193, -10.9301, 32.2284                        , !- X, Y, Z
    36.9193, 15.9118, 32.2284                         ; !- X, Y, Z

Shading:Building:Detailed,
    DpvShadingSurface:1158897:2                       , !- Name
                                                      , !- Transmittance Schedule Name
    autocalculate                                     , !- Number of Vertices
    36.9193, -10.9301, 0.0000                         , !- X, Y, Z
    56.3858, -10.9301, 0.0000                         , !- X, Y, Z
    56.3858, -10.9301, 32.2284                        , !- X, Y, Z
    36.9193, -10.9301, 32.2284                        ; !- X, Y, Z

Shading:Building:Detailed,
    DpvShadingSurface:1158897:3                       , !- Name
                                                      , !- Transmittance Schedule Name
    autocalculate                                     , !- Number of Vertices
    56.3858, -10.9301, 0.0000                         , !- X, Y, Z
    56.3858, 15.9118, 0.0000                          , !- X, Y, Z
    56.3858, 15.9118, 32.2284                         , !- X, Y, Z
    56.3858, -10.9301, 32.2284                        ; !- X, Y, Z

Shading:Building:Detailed,
    DpvShadingSurface:1158897:4                       , !- Name
                                                      , !- Transmittance Schedule Name
    autocalculate                                     , !- Number of Vertices
    36.9193, -10.9301, 32.2284                        , !- X, Y, Z
    56.3858, -10.9301, 32.2284                        , !- X, Y, Z
    56.3858, 15.9118, 32.2284                         , !- X, Y, Z
    36.9193, 15.9118, 32.2284                         ; !- X, Y, Z

Shading:Building:Detailed,
    DpvShadingSurface:1158897:5                       , !- Name
                                                      , !- Transmittance Schedule Name
    autocalculate                                     , !- Number of Vertices
    56.3858, 15.9118, 0.0000                          , !- X, Y, Z
    36.9193, 15.9118, 0.0000                          , !- X, Y, Z
    36.9193, -10.9301, 0.0000                         , !- X, Y, Z
    56.3858, -10.9301, 0.0000                         ; !- X, Y, Z

Shading:Building:Detailed,
    DpvShadingSurface:1158958:0                       , !- Name
                                                      , !- Transmittance Schedule Name
    autocalculate                                     , !- Number of Vertices
    4.9448, 68.9341, 0.0000                           , !- X, Y, Z
    -14.5217, 68.9341, 0.0000                         , !- X, Y, Z
    -14.5217, 68.9341, 32.2284                        , !- X, Y, Z
    4.9448, 68.9341, 32.2284                          ; !- X, Y, Z

Shading:Building:Detailed,
    DpvShadingSurface:1158958:1                       , !- Name
                                                      , !- Transmittance Schedule Name
    autocalculate                                     , !- Number of Vertices
    -14.5217, 68.9341, 0.0000                         , !- X, Y, Z
    -14.5217, 42.0922, 0.0000                         , !- X, Y, Z
    -14.5217, 42.0922, 32.2284                        , !- X, Y, Z
    -14.5217, 68.9341, 32.2284                        ; !- X, Y, Z

Shading:Building:Detailed,
    DpvShadingSurface:1158958:2                       , !- Name
                                                      , !- Transmittance Schedule Name
    autocalculate                                     , !- Number of Vertices
    -14.5217, 42.0922, 0.0000                         , !- X, Y, Z
    4.9448, 42.0922, 0.0000                           , !- X, Y, Z
    4.9448, 42.0922, 32.2284                          , !- X, Y, Z
    -14.5217, 42.0922, 32.2284                        ; !- X, Y, Z

Shading:Building:Detailed,
    DpvShadingSurface:1158958:3                       , !- Name
                                                      , !- Transmittance Schedule Name
    autocalculate                                     , !- Number of Vertices
    4.9448, 42.0922, 0.0000                           , !- X, Y, Z
    4.9448, 68.9341, 0.0000                           , !- X, Y, Z
    4.9448, 68.9341, 32.2284                          , !- X, Y, Z
    4.9448, 42.0922, 32.2284                          ; !- X, Y, Z

Shading:Building:Detailed,
    DpvShadingSurface:1158958:4                       , !- Name
                                                      , !- Transmittance Schedule Name
    autocalculate                                     , !- Number of Vertices
    -14.5217, 42.0922, 32.2284                        , !- X, Y, Z
    4.9448, 42.0922, 32.2284                          , !- X, Y, Z
    4.9448, 68.9341, 32.2284                          , !- X, Y, Z
    -14.5217, 68.9341, 32.2284                        ; !- X, Y, Z

Shading:Building:Detailed,
    DpvShadingSurface:1158958:5                       , !- Name
                                                      , !- Transmittance Schedule Name
    autocalculate                                     , !- Number of Vertices
    4.9448, 68.9341, 0.0000                           , !- X, Y, Z
    -14.5217, 68.9341, 0.0000                         , !- X, Y, Z
    -14.5217, 42.0922, 0.0000                         , !- X, Y, Z
    4.9448, 42.0922, 0.0000                           ; !- X, Y, Z

Shading:Building:Detailed,
    DpvShadingSurface:1159017:0                       , !- Name
                                                      , !- Transmittance Schedule Name
    autocalculate                                     , !- Number of Vertices
    -6.2434, -35.2746, 0.0000                         , !- X, Y, Z
    -25.7100, -35.2746, 0.0000                        , !- X, Y, Z
    -25.7100, -35.2746, 32.2284                       , !- X, Y, Z
    -6.2434, -35.2746, 32.2284                        ; !- X, Y, Z

Shading:Building:Detailed,
    DpvShadingSurface:1159017:1                       , !- Name
                                                      , !- Transmittance Schedule Name
    autocalculate                                     , !- Number of Vertices
    -25.7100, -35.2746, 0.0000                        , !- X, Y, Z
    -25.7100, -62.1165, 0.0000                        , !- X, Y, Z
    -25.7100, -62.1165, 32.2284                       , !- X, Y, Z
    -25.7100, -35.2746, 32.2284                       ; !- X, Y, Z

Shading:Building:Detailed,
    DpvShadingSurface:1159017:2                       , !- Name
                                                      , !- Transmittance Schedule Name
    autocalculate                                     , !- Number of Vertices
    -25.7100, -62.1165, 0.0000                        , !- X, Y, Z
    -6.2434, -62.1165, 0.0000                         , !- X, Y, Z
    -6.2434, -62.1165, 32.2284                        , !- X, Y, Z
    -25.7100, -62.1165, 32.2284                       ; !- X, Y, Z

Shading:Building:Detailed,
    DpvShadingSurface:1159017:3                       , !- Name
                                                      , !- Transmittance Schedule Name
    autocalculate                                     , !- Number of Vertices
    -6.2434, -62.1165, 0.0000                         , !- X, Y, Z
    -6.2434, -35.2746, 0.0000                         , !- X, Y, Z
    -6.2434, -35.2746, 32.2284                        , !- X, Y, Z
    -6.2434, -62.1165, 32.2284                        ; !- X, Y, Z

Shading:Building:Detailed,
    DpvShadingSurface:1159017:4                       , !- Name
                                                      , !- Transmittance Schedule Name
    autocalculate                                     , !- Number of Vertices
    -25.7100, -62.1165, 32.2284                       , !- X, Y, Z
    -6.2434, -62.1165, 32.2284                        , !- X, Y, Z
    -6.2434, -35.2746, 32.2284                        , !- X, Y, Z
    -25.7100, -35.2746, 32.2284                       ; !- X, Y, Z

Shading:Building:Detailed,
    DpvShadingSurface:1159017:5                       , !- Name
                                                      , !- Transmittance Schedule Name
    autocalculate                                     , !- Number of Vertices
    -6.2434, -35.2746, 0.0000                         , !- X, Y, Z
    -25.7100, -35.2746, 0.0000                        , !- X, Y, Z
    -25.7100, -62.1165, 0.0000                        , !- X, Y, Z
    -6.2434, -62.1165, 0.0000                         ; !- X, Y, Z


